Nominal Size,DN,Nominal Outside dia [in],"Standard
X-Strong
XX-Strong",Pipe Schedule,"Wall Thickness
in. Nom",Internal Diameter in. Nom,Internal Diameter Feet,Internal Area Square Feet,"e/D
Relative Roughness","e
Absolute Roughness (ft)"
0.125,,0.405,,40,0.068,0.269,0.0224,0.00039,0.000303,0.000007
0.125,,0.405,,80,0.095,0.215,0.0179,0.00025,0.00038,0.000007
0.25,,0.54,,40,0.088,0.364,0.0303,0.00072,0.000224,0.000007
0.25,,0.54,,80,0.119,0.302,0.0252,0.0005,0.00027,0.000007
0.375,,0.675,,40,0.091,0.493,0.0411,0.00133,0.000166,0.000007
0.375,,0.675,,80,0.126,0.423,0.0353,0.00098,0.000193,0.000007
0.5,,0.84,,5,0.065,0.71,0.0592,0.00275,0.000115,0.000007
0.5,,0.84,,10,0.083,0.674,0.0562,0.00248,0.000121,0.000007
0.5,,0.84,,40,0.109,0.622,0.0518,0.00211,0.000131,0.000007
0.5,,0.84,,80,0.147,0.546,0.0455,0.00163,0.000149,0.000007
0.5,,0.84,,160,0.188,0.464,0.0387,0.00117,0.000176,0.000007
0.75,,1.05,,5,0.065,0.92,0.0767,0.00462,0.000089,0.000007
0.75,,1.05,,10,0.083,0.884,0.0737,0.00426,0.000092,0.000007
0.75,,1.05,,40,0.113,0.824,0.0687,0.0037,0.000099,0.000007
0.75,,1.05,,80,0.154,0.742,0.0618,0.003,0.00011,0.000007
0.75,,1.05,,160,0.219,0.612,0.051,0.00204,0.000133,0.000007
1,,1.315,,5,0.065,1.185,0.0988,0.00766,0.000069,0.000007
1,,1.315,,10,0.109,1.097,0.0914,0.00656,0.000074,0.000007
1,,1.315,,40,0.133,1.049,0.0874,0.006,0.000078,0.000007
1,,1.315,,80,0.179,0.957,0.0798,0.005,0.000085,0.000007
1,,1.315,,160,0.25,0.815,0.0679,0.00362,0.0001,0.000007
1.25,,1.66,,5,0.065,1.53,0.1275,0.01277,0.000053,0.000007
1.25,,1.66,,10,0.109,1.442,0.1202,0.01134,0.000057,0.000007
1.25,,1.66,,40,0.14,1.38,0.115,0.01039,0.000059,0.000007
1.25,,1.66,,80,0.191,1.278,0.1065,0.00891,0.000064,0.000007
1.25,,1.66,,160,0.25,1.16,0.0967,0.00734,0.00007,0.000007
1.5,,1.9,,5,0.065,1.77,0.1475,0.01709,0.000046,0.000007
1.5,,1.9,,10,0.109,1.682,0.1402,0.01543,0.000049,0.000007
1.5,,1.9,,40,0.145,1.61,0.1342,0.01414,0.000051,0.000007
1.5,,1.9,,80,0.2,1.5,0.125,0.01227,0.000054,0.000007
1.5,,1.9,,160,0.281,1.338,0.1115,0.00976,0.000061,0.000007
2,,2.375,,5,0.065,2.245,0.1871,0.02749,0.000036,0.000007
2,,2.375,,10,0.109,2.157,0.1798,0.02538,0.000038,0.000007
2,,2.375,,40,0.154,2.067,0.1723,0.0233,0.000039,0.000007
2,,2.375,,80,0.218,1.939,0.1616,0.02051,0.000042,0.000007
2,,2.375,,160,0.344,1.687,0.1406,0.01552,0.000048,0.000007
2.5,,2.375,,5,0.083,2.209,0.1841,0.02661,0.000037,0.000007
2.5,,2.375,,10,0.12,2.135,0.1779,0.02486,0.000038,0.000007
2.5,,2.375,,40,0.203,1.969,0.1641,0.02115,0.000041,0.000007
2.5,,2.375,,80,0.276,1.823,0.1519,0.01813,0.000045,0.000007
2.5,,2.375,,160,0.375,1.625,0.1354,0.0144,0.00005,0.000007
3,,3.5,,5,0.083,3.334,0.2778,0.06063,0.000024,0.000007
3,,3.5,,10,0.12,3.26,0.2717,0.05796,0.000025,0.000007
3,,3.5,,40,0.216,3.068,0.2557,0.05134,0.000027,0.000007
3,,3.5,,80,0.3,2.9,0.2417,0.04587,0.000028,0.000007
3,,3.5,,160,0.438,2.624,0.2187,0.03755,0.000031,0.000007
3.5,,4,,5,0.083,3.834,0.3195,0.08017,0.000021,0.000007
3.5,,4,,10,0.12,3.76,0.3133,0.07711,0.000022,0.000007
3.5,,4,,40,0.226,3.548,0.2957,0.06866,0.000023,0.000007
3.5,,4,,80,0.318,3.364,0.2803,0.06172,0.000024,0.000007
4,100,4.5,,5,0.083,4.334,0.3612,0.10245,0.000019,0.000007
4,100,4.5,,10,0.12,4.26,0.355,0.09898,0.000019,0.000007
4,100,4.5,,40,0.237,4.026,0.3355,0.0884,0.00002,0.000007
4,100,4.5,,80,0.337,3.826,0.3188,0.07984,0.000021,0.000007
4,100,4.5,,120,0.438,3.624,0.302,0.07163,0.000023,0.000007
4,100,4.5,,160,0.531,3.438,0.2865,0.06447,0.000024,0.000007
5,125,5.563,,5,0.109,5.345,0.4454,0.15582,0.000015,0.000007
5,125,5.563,,10,0.134,5.295,0.4413,0.15292,0.000015,0.000007
5,125,5.563,STD,40,0.258,5.047,0.4206,0.13893,0.000016,0.000007
5,125,5.563,XS,80,0.375,4.813,0.4011,0.12635,0.000017,0.000007
5,125,5.563,,120,0.5,4.563,0.3803,0.11356,0.000018,0.000007
5,125,5.563,,160,0.625,4.313,0.3594,0.10146,0.000019,0.000007
6,150,6.625,,5,0.109,6.407,0.5339,0.22389,0.000013,0.000007
6,150,6.625,,10,0.134,6.357,0.5298,0.22041,0.000013,0.000007
6,150,6.625,STD,40,0.28,6.065,0.5054,0.20063,0.003957,0.002
6,150,6.625,XS,80,0.432,5.761,0.4801,0.18102,0.004166,0.002
6,150,6.625,,120,0.562,5.501,0.4584,0.16505,0.004363,0.002
6,150,6.625,,160,0.719,5.187,0.4323,0.14674,0.004627,0.002
8,200,8.625,,5,0.109,8.407,0.7006,0.38549,0.002855,0.002
8,200,8.625,,10,0.148,8.329,0.6941,0.37837,0.002881,0.002
8,200,8.625,,20,0.25,8.125,0.6771,0.36006,0.002954,0.002
8,200,8.625,STD,40,0.322,7.981,0.6651,0.34741,0.003007,0.002
8,200,8.625,,60,0.406,7.813,0.6511,0.33294,0.003072,0.002
8,200,8.625,XS,80,0.5,7.625,0.6354,0.31711,0.003148,0.002
8,200,8.625,,100,0.594,7.437,0.6198,0.30166,0.003227,0.002
8,200,8.625,,120,0.719,7.187,0.5989,0.28172,0.003339,0.002
8,200,8.625,,140,0.812,7.001,0.5834,0.26733,0.003428,0.002
8,200,8.625,,160,0.906,6.813,0.5678,0.25317,0.003523,0.002
10,250,10.75,,5,0.134,10.482,0.8735,0.59926,0.00229,0.002
10,250,10.75,,10,0.165,10.42,0.8683,0.59219,0.002303,0.002
10,250,10.75,,20,0.25,10.25,0.8542,0.57303,0.002341,0.002
10,250,10.75,,30,0.307,10.136,0.8447,0.56035,0.002368,0.002
10,250,10.75,STD,40,0.365,10.02,0.835,0.5476,0.002395,0.002
10,250,10.75,XS,60,0.5,9.75,0.8125,0.51849,0.002462,0.002
10,250,10.75,,80,0.594,9.562,0.7968,0.49868,0.00251,0.002
10,250,10.75,,100,0.719,9.312,0.776,0.47295,0.002577,0.002
12,300,12.75,,5,0.156,12.438,1.0365,0.84378,0.00193,0.002
12,300,12.75,,10,0.18,12.39,1.0325,0.83728,0.001937,0.002
12,300,12.75,,20,0.25,12.25,1.0208,0.81846,0.001959,0.002
12,300,12.75,,30,0.33,12.09,1.0075,0.79722,0.001985,0.002
12,300,12.75,,40,0.406,11.938,0.994833333,0.777303348,0.002010387,0.002
12,300,12.75,,60,0.562,11.626,0.968833333,0.737204583,0.002064339,0.002
12,300,12.75,,80,0.688,11.374,0.947833333,0.705592307,0.002110076,0.002
